model ex
  replaceable ej01 ej011(F = 500, WindF = 200, m = 3, u = 0.5, x = 0)  annotation(
    Placement(visible = true, transformation(origin = {18, -28}, extent = {{-34, -34}, {34, 34}}, rotation = 0)));
end ex;
