connector p1

flow Modelica.SIunits.Velocity v;
  annotation(
    Icon(graphics = {Rectangle(origin = {-75, -1}, extent = {{-15, 15}, {15, -15}})}));
end p1;
