connector p2
flow parameter Modelica.SIunits.Force F;
  annotation(
    Icon(graphics = {Rectangle(origin = {67, 4}, extent = {{-17, 18}, {17, -18}})}));
end p2;
